# Раскладка экранов Simple-Scada: метрики и проверенные правила

Дополнение к `pages-spg.md`. Здесь — то, что выяснилось при сборке реального экрана
(мнемосхема проекта КП, 72 объекта): метрики шрифта, правила размеров и рабочий
цикл проверки. Все цифры измерены по скриншотам клиента, а не взяты на глаз.

## 1. Система координат

* Страница проекта — **1280 × 720** (значение по умолчанию). Объекты за её
  границами обрезаются.
  *Проверено:* раскладка на 1600 × 900 обрезалась справа и снизу.
* Клиент рисует страницу с масштабом: на экране 2560 × 1440 получилось ровно
  **×2** (титул с x=140 оказался на 280 px). Поэтому все размеры задаются в
  координатах страницы, а на экране увеличиваются — визуально «крупно» это норма.
* Заголовок страницы (`Страница 1`) клиент рисует **поверх** содержимого в левом
  верхнем углу, примерно 130 × 28 px. Либо держите этот угол свободным, либо
  переименуйте подпись: `scada_edit {what:"page", action:"set-caption"}`.
* Начало координат — левый верхний угол; отступы 14 px от края выглядят нормально.

## 2. Метрики шрифта (важнее всего)

Шрифт наследуется от образца, и **размер шрифта менять нельзя**: байт `body+31`
оказался не размером, а перечислением — экспериментально `9` даёт огромный текст,
`12` — микроскопический, `17` (значение по умолчанию у «Текста») — обычный.
Поэтому раскладку подгоняют под шрифт, а не наоборот.

Измерено для шрифта по умолчанию (в координатах страницы):

| Параметр | Значение |
|---|---|
| Высота строки (line height) | **32 px** |
| Высота текста в 1 строку | 26–30 px |
| Ширина символа (кириллица) | **≈ 15 px** |
| Практическое правило ширины | `ширина_поля ≥ длина_строки × 15` |

Следствия, которые уже стоили переделки:

1. Текст в «Тексте» **центрируется** и **обрезается** по краям поля. Слишком
   длинная подпись теряет символы и слева, и справа («орма 1-дисбаланс» вместо
   «0-норма 1-дисбаланс»). Многоточия нет — просто обрезка.
2. Поле высотой 20 px при шрифте 24 px → строки наезжают друг на друга. Минимум
   **26 px** на одну строку, **32 px** на строку в многострочном тексте.
3. Шаг строк в таблице сигналов — **52 px** (26 текста + 26 зазор): при 46 px
   ещё нормально, при 40 — уже слипается.
4. Кнопки: подпись тоже центрируется; при ширине 150 px влезает ~9 символов
   («КВИТИР.», «СМЕНА», «ТРЕНДЫ»). Слова длиннее сокращайте.

## 3. Рабочая раскладка (проверена на экране)

Три колонки + нижняя панель:

| Блок | X..X | Y..Y | Ширина | Комментарий |
|---|---|---|---|---|
| Заголовок | 0..1280 | 0..56 | — | `hdr` + `ttl` (x=140, чтобы не липла к «Страница N») + `sub` |
| Объект управления | 14..424 | 60..288 | 410 | панель 196 px, мотор 80×80 |
| Состояние | 14..424 | 298..432 | 410 | `fState` 120×30 + `txtState` под слово от скрипта |
| Тип дефекта | 14..424 | 372..536 | 410 | `fDefect` 120×28 + легенда 3 строки (96 px) |
| Измеренные сигналы | 444..840 | 60..536 | 396 | 6 строк × 52 px: подпись 172 + поле 70 + «Уровень» 120 |
| Результат диагностики | 856..1266 | 60..536 | 410 | индекс/уверенность/счётчик, 4 булевых поля, легенда |
| Управление | 14..634 | 548..698 | 620 | 6 кнопок 150×36 в две строки |
| Навигация | 660..912 | 548..654 | — | 3 кнопки 120×34 |
| Подвал | 14..1266 | 690..714 | — | текстом, 8A97A5 |

Подписи, которые гарантированно влезают в поле 172 px (≤ 11 символов):
`Вибрация`, `Ток статора`, `Температура`, `Обороты`, `Доля 1x`, `Асимметрия`.
Слова `Виброскорость` (13) и `Частота вращ.` (13) — уже не влезали, пришлось
сократить.

## 4. Что патчить при клонировании объекта

| Тип | Обязательно | Опционально |
|---|---|---|
| Фигура | имя, геометрия, заливка (`body+45`), граница (`body+141`) | — |
| Текст | имя, геометрия, подпись (`body+137`), цвет шрифта (`body+40`) | — |
| Поле | имя, геометрия, переменная (`body+111`) | — |
| Уровень | имя, геометрия, переменная | внутренние `Scale`/`Field` копируются вместе с родителем автоматически |
| Кнопка | имя, геометрия, переменная, **оба текста состояний** (`body+171` и `body+235`) | — |

Текст подписи пишется как `u32 длина + UTF-16LE`. Порядок замены: сначала более
далёкое поле (`+235`), потом `+171` — иначе сместятся смещения.

## 5. Цикл проверки без редактора

1. Сгенерировать `Pages.spg`.
2. `scada_run restart проекта` (страницы перечитываются при каждой активации).
3. Прочитать `Logs\Server-log.txt`: `активирован` — страница валидна,
   `Stream read error` — нет.
4. Показать: запустить `Client.exe --host-127.0.0.1:8750 --project-<имя>` и снять
   окно через `PrintWindow` (обычный `CopyFromScreen` бесполезен: окно может не
   выйти на передний план, и в снимок попадёт чужое окно).
5. Сверить по снимку: не обрезаны ли подписи, не наезжают ли строки.

## 6. Грабли этого этапа

* Забыть `restart` после записи файла → клиент показывает старую страницу.
  Ошибка выглядит как «изменения не применились».
* Держать редактор открытым, пока пишется `Pages.spg` → следующее сохранение
  редактора затирает файл.
* Пытаться «сдвинуть всё вправо-вниз» на странице 1280 × 720, когда раскладка уже
  занимает её целиком: сдвиг просто обрежет правый и нижний край. Если нужно
  больше места — надо менять раскладку, а не координаты.
